within ClaRa.Basics.ControlVolumes.Fundamentals.PressureLoss.VLE_PL;
partial model PressureLoss_L4 "VLE || PL Base Class"
  extends ClaRa.Basics.Icons.Delta_p;
  extends ClaRa.Basics.ControlVolumes.Fundamentals.PressureLoss.PressureLossBaseVLE_L4;
  outer parameter Boolean frictionAtInlet;
  outer parameter Boolean frictionAtOutlet;
  import SI = ClaRa.Basics.Units;
  outer ClaRa.Basics.Records.IComVLE_L3 iCom;
  outer ClaRa.Basics.ControlVolumes.Fundamentals.Geometry.PipeGeometry_N_cv geo;
  outer parameter Boolean useHomotopy;

  final parameter Units.MassFlowRate m_flow_nom=iCom.m_flow_nom "Nominal mass flow rate";

  final parameter Units.PressureDifference Delta_p_nom=iCom.Delta_p_nom "Nominal pressure loss wrt. all parallel tubes";

  Units.PressureDifference Delta_p[iCom.N_cv + 1] "Pressure difference";

  Units.MassFlowRate m_flow[iCom.N_cv + 1];

    annotation (Documentation(info="<html>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2024.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>", revisions=
      "<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"), Icon(graphics));
end PressureLoss_L4;
