within ClaRa.Basics.ControlVolumes.SolidVolumes.Fundamentals.Blocks;
package Check
  extends ClaRa.Basics.Icons.PackageIcons.Basicsb50;
end Check;
