within ClaRa.Basics.Media;
package Check
  extends ClaRa.Basics.Icons.PackageIcons.Basicsb50;

end Check;
