within ClaRa.Basics.Media;
package FuelTypes
extends ClaRa.Basics.Icons.PackageIcons.Basics60;






end FuelTypes;
