within ClaRa.Basics.Media;
package Slag
extends ClaRa.Basics.Icons.PackageIcons.Basics60;


end Slag;
