within ClaRa.Basics.Units;
type AbsolutePressure = Real(final quantity= "PressureDifference", final unit="Pa", displayUnit="Pa", nominal= 1e5, min=0);
