within ClaRa.Basics.Units;
type AngularVelocity = Real (final quantity="AngularVelocity", final unit="rad/s");
