within ClaRa.Basics.Units;
type Area = Real(final quantity= "Area", final unit="m2", displayUnit="m2", nominal= 1, min=0);
