within ClaRa.Basics.Units;
type AreaFraction = Real(final quantity= "AreaFraction", final unit="m2/m2", displayUnit="m2/m2", nominal= 1, min=0);
