within ClaRa.Basics.Units;
type DensityMolSpecific = Real(final quantity= "DensityMolSpecific", final unit="mol/m3", displayUnit="mol/m3", nominal= 50,min=0);
