within ClaRa.Basics.Units;
type DensityVolumeSpecific=Real(final quantity= "DensityVolumeSpecific", final unit="kg/m3", displayUnit="kg/m3", nominal= 1000,min=0);
