within ClaRa.Basics.Units;
type ElasticityModule = Real ( final quantity="ElasticityModule", final unit="Pa", displayUnit="Pa", nominal=1e11);
