within ClaRa.Basics.Units;
type ElectricResistance = Real(final quantity= "Resistance", final unit="Ohm", displayUnit="Ohm", nominal= 1);
