within ClaRa.Basics.Units;
type Energy = Real(final quantity= "Energy", final unit="J", displayUnit="J", nominal= 1e3,min=0);
