within ClaRa.Basics.Units;
type EnergyMassSpecific = Real(final quantity= "MassSpecificEnergy", final unit="J/kg", displayUnit="J/kg", nominal= 1e3,min=0);
