within ClaRa.Basics.Units;
type Enthalpy = Real(final quantity= "Enthalpy", final unit="J", displayUnit="J", nominal= 1e5,min=0);
