within ClaRa.Basics.Units;
type EnthalpyFlowRate = Real(final quantity= "EnthalpyFlowRate", final unit="W", displayUnit="W", nominal= 1e5);
