within ClaRa.Basics.Units;
type EnthalpyMolSpecific = Real(final quantity= "MolSpecificEnthalpy", final unit="J/mol", displayUnit="J/mol", nominal= 1e3,min=0);
