within ClaRa.Basics.Units;
type EntropyFlowRate =     Real(final quantity= "EntropyFlowRate", final unit="J/(K.s)", displayUnit="J/(K.s)");
