within ClaRa.Basics.Units;
type EntropyMassSpecific = Real(final quantity= "MassSpecificEntropy", final unit="J/(kg.K)", displayUnit="J/(kg.K)", nominal= 1e3,min=0);
