within ClaRa.Basics.Units;
type FroudeNumber = Real(final quantity= "FroudeNumber", final unit="1", displayUnit="1");
