within ClaRa.Basics.Units;
type HeatCapacityMassSpecific = Real(final quantity= "SpecificHeatCapacity", final unit="J/(kg.K)", displayUnit="J/(kg.K)", nominal= 1e3);
