within ClaRa.Basics.Units;
type HeatFlux = Real(final quantity= "HeatFlux", final unit="W/m2", displayUnit="W/m2", nominal= 1e5);
