within ClaRa.Basics.Units;
type KinematicViscosity = Real (final quantity="KinematicViscosity", final unit="m2/s", min=0);
