within ClaRa.Basics.Units;
type Length = Real(final quantity= "Length", final unit="m", displayUnit="m", nominal= 1);
