within ClaRa.Basics.Units;
type Mass =         Real(final quantity= "Mass", final unit="kg", displayUnit="kg", nominal=1, min=0);
