within ClaRa.Basics.Units;
type MassFlowDensity = Real(final quantity= "MassFlowDensity", final unit="kg/(m2.s)", displayUnit="kg/(m2.s)", nominal=1);
