within ClaRa.Basics.Units;
type MassFlux = Real(final quantity= "MassFlux", final unit="kg/(m2.s)", displayUnit="kg/(m^2.s)", nominal=1);
