within ClaRa.Basics.Units;
type MassFraction = Real(final quantity= "MassFraction", final unit="kg/kg", displayUnit="kg/kg", nominal=1, min=0);
