within ClaRa.Basics.Units;
type MolarMass =   Real(final quantity= "MolarMass", final unit="kg/mol", displayUnit="kg/mol", nominal=1, min=0);
