within ClaRa.Basics.Units;
type MomentOfInertia = Real (final quantity="MomentOfInertia", final unit="kg.m2");
