within ClaRa.Basics.Units;
type Power = Real(final quantity= "Power", final unit="W", displayUnit="W", nominal= 1e5);
