within ClaRa.Basics.Units;
type Pressure = Real(final quantity= "Pressure", final unit="Pa", displayUnit="Pa", nominal= 1e5, min=0);
