within ClaRa.Basics.Units;
type PressureDifference = Real(final quantity= "PressureDifference", final unit="Pa", displayUnit="Pa", nominal= 1e5);
