within ClaRa.Basics.Units;
type RPM = Real(final quantity= "RotationsPerMinute", final unit="1/min", displayUnit="rpm", nominal= 0);
