within ClaRa.Basics.Units;
type RelativeHumidity = Real(final quantity= "RelativeHumidity", final unit="1", displayUnit="1", nominal= 0, min=0);
