within ClaRa.Basics.Units;
type ReynoldsNumber = Real(final quantity= "ReynoldsNumber", final unit="1", displayUnit="1");
