within ClaRa.Basics.Units;
type Stress = Real ( final quantity="Stress", final unit="Pa", displayUnit="Pa", nominal=1e11);
