within ClaRa.Basics.Units;
type SurfaceTension = Real ( final quantity="SurfaceTension", final unit="kg/s2", displayUnit="kg/s2", nominal=1e-3);
