within ClaRa.Basics.Units;
type Temperature = Real(final quantity= "Temperature", final unit="K", min=0, displayUnit="K") "Absolute thermodynamic temperature";
