within ClaRa.Basics.Units;
type TemperatureDifference = Real(final quantity= "TemperatureDifference", final unit="K", start=0, displayUnit="K") "Temperature diference";
