within ClaRa.Basics.Units;
type Voltage =Real(final quantity = "Voltage", final unit = "V", displayUnit="V");
