within ClaRa.Basics.Units;
type VolumeFlowRate = Real(final quantity= "VolumeFlowRate", final unit="m3/s", displayUnit="m3/s", nominal= 1);
