within ClaRa.Components.Control.PredictorModels_3508;
model TurbinesAndReheat_02_XRG "A predictor for the generator power including the HP and IP/LP turbines aswell as the energy storage in the reheater"
//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.2                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2024, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//

  extends ClaRa.Basics.Icons.ComplexityLevel(complexity="02");
  extends ClaRa.Components.Control.PredictorModels_3508.Icons.TurbineAndReheat;
  parameter Modelica.Units.SI.Pressure p_nom=240e5 "Nominal pressure at inlet of HP turbine" annotation (Dialog(group="Nominal values"));
  parameter Modelica.Units.SI.MassFlowRate m_flow_HP=419 "Nominal mass flow rate at inlet of HP turbine" annotation (Dialog(group="Nominal values"));
  parameter Modelica.Units.SI.MassFlowRate m_flow_IP=370 "Nominal mass flow rate at inlet of IP turbine" annotation (Dialog(group="Nominal values"));
  parameter Modelica.Units.SI.Power P_G_nom=804.89e6 "Nominal generator power of the block" annotation (Dialog(group="Nominal values"));

 parameter Real CL_Ip_HP[:,2]= {{0.6000e7,    0.0267e7},
                                      {0.8000e7,    0.0419e7},
                                      {1.0000e7,    0.0601e7},
                                      {1.2000e7,    0.0815e7},
                                      {1.4000e7,    0.1060e7},
                                      {1.6000e7,    0.1339e7},
                                      {1.8000e7,    0.1652e7},
                                      {2.0000e7,    0.2001e7},
                                      {2.2000e7,    0.2386e7},
                                      {2.4000e7,    0.2807e7}} "Characteristic line IP pressure over HP pressure "
                                                        annotation(Dialog(group="Part Load Definition"));
parameter Real CL_Deltah_HP[:,2]={{0.6000e7,    0.0822e7},
                                      {0.8000e7,    0.0782e7},
                                      {1.0000e7,    0.0746e7},
                                      {1.2000e7,    0.0713e7},
                                      {1.4000e7,    0.0682e7},
                                      {1.6000e7,    0.0652e7},
                                      {1.8000e7,    0.0624e7},
                                      {2.0000e7,    0.0598e7},
                                      {2.2000e7,    0.0572e7},
                                      {2.4000e7,    0.0548e7}} "Characteristic line enthalpy difference over HP inlet pressure "
                                                                        annotation(Dialog(group="Part Load Definition"));

 parameter Real CL_Deltah_IP[:,2]= {{0.2669e6,    1.0678e6},
                                      {0.4191e6,    1.1287e6},
                                      {0.6014e6,    1.1770e6},
                                      {0.8147e6,    1.2172e6},
                                      {1.0601e6,    1.2517e6},
                                      {1.3389e6,    1.2819e6},
                                      {1.6522e6,    1.3086e6},
                                      {2.0009e6,    1.3325e6},
                                      {2.3858e6,    1.3541e6},
                                      {2.8073e6,    1.3736e6}} "Characteristic line enthalpy difference over IP inlet pressure "
                                                                       annotation(Dialog(group="Part Load Definition"));

  parameter Modelica.Units.SI.Time Tau_HP=(0.2 + 0.5)/2 "Time Constant for Energy Storage in HP turbine" annotation (Dialog(group="Time Response Definition"));
  parameter Modelica.Units.SI.Time Tau_IP=(10 + 25)/2 "Time Constant for Energy Storage in IP/LP turbine" annotation (Dialog(group="Time Response Definition"));

  parameter Real m_flow_start_=1 "Initial mass flow rate in p.u." annotation(Dialog(group="Initialisation"));

  Modelica.Blocks.Continuous.FirstOrder energyStorage_HP_turbine(        T=Tau_HP,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    y_start=m_flow_start_)
    annotation (Placement(transformation(extent={{-62,24},{-42,44}})));
  Modelica.Blocks.Continuous.FirstOrder energyStroage_RH_IPLP_turbine(
               T=Tau_IP,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    y_start=m_flow_start_)
    annotation (Placement(transformation(extent={{-62,-36},{-42,-16}})));
  Modelica.Blocks.Math.Add add
    annotation (Placement(transformation(extent={{36,0},{56,20}})));
  Basics.Interfaces.SteamSignal      inlet       annotation (Placement(
        transformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={-100,0}),iconTransformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={-100,0})));
  Modelica.Blocks.Interfaces.RealOutput P_gen_ "Generator power in p.u."
    annotation (Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
  Modelica.Blocks.Tables.CombiTable1Dv convert2SpecificHPturbinePower(columns={2}, table=CL_Deltah_HP) annotation (Placement(transformation(extent={{-24,60},{-4,80}})));
  Modelica.Blocks.Math.Gain gain(k=p_nom)
    annotation (Placement(transformation(extent={{-58,60},{-38,80}})));
  Modelica.Blocks.Math.Gain gain1(k=m_flow_HP)
    annotation (Placement(transformation(extent={{-24,24},{-4,44}})));
  Modelica.Blocks.Math.Product product
    annotation (Placement(transformation(extent={{14,36},{34,56}})));
  Modelica.Blocks.Math.Gain gain2(k=1/P_G_nom)
    annotation (Placement(transformation(extent={{64,0},{84,20}})));
  Modelica.Blocks.Math.Product product1
    annotation (Placement(transformation(extent={{12,-42},{32,-22}})));
  Modelica.Blocks.Math.Gain gain3(k=m_flow_IP)
    annotation (Placement(transformation(extent={{-26,-36},{-6,-16}})));
  Modelica.Blocks.Tables.CombiTable1Dv convert2IntermediatePressure(columns={2}, table=CL_Ip_HP) annotation (Placement(transformation(extent={{-42,-84},{-22,-64}})));
  Modelica.Blocks.Math.Gain gain4(
                                 k=p_nom)
    annotation (Placement(transformation(extent={{-70,-84},{-50,-64}})));
  Modelica.Blocks.Tables.CombiTable1Dv convert2SpecificLPturbinePower(columns={2}, table=CL_Deltah_IP) annotation (Placement(transformation(extent={{-12,-84},{8,-64}})));
equation

assert(Tau_HP>0 and Tau_IP>0, "Time constants must be greater than zero!");
  connect(gain.y, convert2SpecificHPturbinePower.u[1])
                                                  annotation (Line(
      points={{-37,70},{-26,70}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(gain2.y, P_gen_) annotation (Line(
      points={{85,10},{90,10},{90,0},{110,0}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(inlet.p_, gain.u) annotation (Line(
      points={{-100.1,0.1},{-84,0.1},{-84,70},{-60,70}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}}));
  connect(inlet.m_flow_, energyStroage_RH_IPLP_turbine.u) annotation (Line(
      points={{-100.1,0.1},{-78,0.1},{-78,-26},{-64,-26}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}}));
  connect(inlet.m_flow_, energyStorage_HP_turbine.u) annotation (Line(
      points={{-100.1,0.1},{-78,0.1},{-78,34},{-64,34}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}}));
  connect(energyStorage_HP_turbine.y, gain1.u) annotation (Line(
      points={{-41,34},{-26,34}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(gain1.y, product.u2) annotation (Line(
      points={{-3,34},{4,34},{4,40},{12,40}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(convert2SpecificHPturbinePower.y[1], product.u1) annotation (Line(
      points={{-3,70},{4,70},{4,52},{12,52}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(add.y, gain2.u) annotation (Line(
      points={{57,10},{62,10}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(product.y, add.u1) annotation (Line(
      points={{35,46},{34,46},{34,16}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(inlet.p_, gain4.u) annotation (Line(
      points={{-100.1,0.1},{-84,0.1},{-84,-74},{-72,-74}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}}));
  connect(gain4.y, convert2IntermediatePressure.u[1]) annotation (Line(
      points={{-49,-74},{-44,-74}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(convert2IntermediatePressure.y, convert2SpecificLPturbinePower.u)
    annotation (Line(
      points={{-21,-74},{-14,-74}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(convert2SpecificLPturbinePower.y[1], product1.u2) annotation (Line(
      points={{9,-74},{10,-74},{10,-38}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(gain3.y, product1.u1) annotation (Line(
      points={{-5,-26},{10,-26}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(energyStroage_RH_IPLP_turbine.y, gain3.u) annotation (Line(
      points={{-41,-26},{-28,-26}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(product1.y, add.u2) annotation (Line(
      points={{33,-32},{34,-32},{34,4}},
      color={0,0,127},
      smooth=Smooth.None));
annotation (Documentation(info="<html>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2024.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
        revisions="<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"));
end TurbinesAndReheat_02_XRG;
