within ClaRa.Components.Mills.PhysicalMills.Volumes.Fundamentals.Grinding.Transport_Velocity;
model Transport_complex "Coal transport velocity depending on pile friction angle"
  //___________________________________________________________________________//
  // Component of the ClaRa library, version: 1.7.0                            //
  //                                                                           //
  // Licensed by the DYNCAP/DYNSTART research team under the 3-clause BSD License.   //
  // Copyright  2013-2021, DYNCAP/DYNSTART research team.                      //
  //___________________________________________________________________________//
  // DYNCAP and DYNSTART are research projects supported by the German Federal //
  // Ministry of Economic Affairs and Energy (FKZ 03ET2009/FKZ 03ET7060).      //
  // The research team consists of the following project partners:             //
  // Institute of Energy Systems (Hamburg University of Technology),           //
  // Institute of Thermo-Fluid Dynamics (Hamburg University of Technology),    //
  // TLK-Thermo GmbH (Braunschweig, Germany),                                  //
  // XRG Simulation GmbH (Hamburg, Germany).                                   //
  //___________________________________________________________________________//

  extends Transport_base;

protected
  parameter Real coeff_slope = 0.5 "0.3 ... 0.8";  // for a chosen base value of selection s0 use this coeff_slope to "strech" the shape of m_flow-curve to burner following a step on the conveyor
  parameter ClaRa.Basics.Units.Length delta_radius = iCom.radius_table/n "width of circular ring element";
  parameter Integer n = iCom.n;
public
  parameter ClaRa.Basics.Units.Angle alpha_start_vec[n-1] = alpha_start * linspace(1,0.7,n-1) "";

  ClaRa.Basics.Units.Length delta_height[n-1] "height of (i)th transported volume element";
  ClaRa.Basics.Units.Angle alpha[n-1](start = alpha_start_vec,fixed=true) "angle auf coal pile between two ring elements";
  ClaRa.Basics.Units.Velocity w_r[n] "radial transport velocity of coal on table due to pile angle";
  ClaRa.Basics.Units.Angle delta_height_crit;

equation

  tan(alpha_crit) = delta_height_crit/delta_radius;

  for i in 1:n-1 loop

    delta_height[i] = iCom.height_sum[i] - iCom.height_sum[i+1];
    tan(alpha[i]) = delta_height[i]/delta_radius;

    w_r[i] = coeff_slope * max(0,delta_height[i] - delta_height_crit) / delta_radius;

  end for;

  //define remaining elements
  w_r[n] = w_r[n-1];
      annotation (Documentation(info="<html>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2020.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
  revisions="<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"));
end Transport_complex;
