within ClaRa.StaticCycles;
package Storage "Storage vessels for the Staticcycles package"
  extends ClaRa.Basics.Icons.PackageIcons.CycleInit80;


end Storage;
